<!doctype html>
<html lang="en">
  <head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>A switchgear building: the steel is an enclosure around a fire strategy | Johnny Joe</title>
    <meta name="description" content="A switchgear building is usually drawn as a small steel shed with a big door, and it is priced accordingly." />
    <meta name="theme-color" content="#2C3E7E" />

    <!-- Icons -->
    <link rel="icon" href="/assets/images/favicon-32.png" sizes="32x32" type="image/png" />
    <link rel="icon" href="/assets/images/favicon-192.png" sizes="192x192" type="image/png" />
    <link rel="apple-touch-icon" href="/assets/images/apple-touch-icon-180.png" />

    <!--
      Fonts are the only render-blocking download on first paint; both families are
      self-hosted in public/assets/fonts. Preloading the two faces used above the
      fold removes one round-trip from the largest contentful paint.
    -->
    <link
      rel="preload"
      href="/assets/fonts/ibm-plex-sans-latin-400-normal.woff2"
      as="font"
      type="font/woff2"
      crossorigin
    />
    <link
      rel="preload"
      href="/assets/fonts/ibm-plex-sans-latin-600-normal.woff2"
      as="font"
      type="font/woff2"
      crossorigin
    />

    <!--
      The block between these two markers is generated by scripts/prerender.mjs
      so that every absolute URL (canonical, og:url, og:image) always matches the
      host the site was actually built for. Do not hand-edit it: run the build.
    -->
    <!-- seo:auto:start -->
    <script async src="https://www.googletagmanager.com/gtag/js?id=G-31137ZEGPT"></script>
    <script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-31137ZEGPT');</script>
    <script>(function(c,l,a,r,i,t,y){c[a]=c[a]||function(){(c[a].q=c[a].q||[]).push(arguments);};t=l.createElement(r);t.async=1;t.src='https://www.clarity.ms/tag/'+i;y=l.getElementsByTagName(r)[0];y.parentNode.insertBefore(t,y);})(window,document,'clarity','script','z0jneyg2pc');</script>
    <link rel="canonical" href="https://johnny.hjsdwarehouse.com/news/switchgear-building-steel-enclosure/" />
    <meta name="robots" content="index, follow, max-image-preview:large" />
    <meta name="author" content="Johnny Joe" />
    <meta name="google-site-verification" content="VpD5HGjdTB-D5NuuSAfrpkgUtzk4Jsof2lbCI1FZPv8" />
    <meta name="msvalidate.01" content="31C5AA3C0450EFFA980383B5D01CF177" />
    <meta property="og:type" content="article" />
    <meta property="og:site_name" content="HONGJISHUNDA STEEL" />
    <meta property="og:url" content="https://johnny.hjsdwarehouse.com/news/switchgear-building-steel-enclosure/" />
    <meta property="og:title" content="A switchgear building: the steel is an enclosure around a fire strategy | Johnny Joe" />
    <meta property="og:description" content="A switchgear building is usually drawn as a small steel shed with a big door, and it is priced accordingly." />
    <meta property="og:image" content="https://johnny.hjsdwarehouse.com/assets/images/portrait-johnny-joe.jpg" />
    <meta property="og:image:type" content="image/jpeg" />
    <meta property="og:image:width" content="502" />
    <meta property="og:image:height" content="502" />
    <meta property="og:image:alt" content="Johnny Joe, Senior Export Engineer, Hebei Hongji Shunda Steel Structure." />
    <meta property="og:locale" content="en" />
    <meta property="article:published_time" content="2026-10-19" />
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:title" content="A switchgear building: the steel is an enclosure around a fire strategy | Johnny Joe" />
    <meta name="twitter:description" content="A switchgear building is usually drawn as a small steel shed with a big door, and it is priced accordingly." />
    <meta name="twitter:image" content="https://johnny.hjsdwarehouse.com/assets/images/portrait-johnny-joe.jpg" />
    <script type="application/ld+json">
    {
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "Organization",
      "@id": "https://johnny.hjsdwarehouse.com/#organization",
      "name": "Hebei Hongji Shunda Steel Structure Engineering Co., Ltd.",
      "alternateName": "河北宏基舜达钢结构工程股份有限公司",
      "url": "https://www.hongjishunda.com/",
      "email": "warehouse@hongjishunda.com",
      "telephone": "+86 133 6387 9800",
      "description": "Manufacturer of pre-engineered steel buildings: warehouses, factory and workshop buildings, steel bridge girders, heavy structural steel, logistics and processing buildings.",
      "address": {
        "@type": "PostalAddress",
        "addressCountry": "CN",
        "addressRegion": "Hebei"
      }
    },
    {
      "@type": "Person",
      "@id": "https://johnny.hjsdwarehouse.com/#johnny-joe",
      "name": "Johnny Joe",
      "jobTitle": "Senior Export Engineer",
      "telephone": "+86 133 6387 9800",
      "email": "warehouse@hongjishunda.com",
      "url": "https://johnny.hjsdwarehouse.com/",
      "mainEntityOfPage": "https://johnny.hjsdwarehouse.com/",
      "worksFor": {
        "@id": "https://johnny.hjsdwarehouse.com/#organization"
      },
      "areaServed": [
        {
          "@type": "AdministrativeArea",
          "name": "Africa"
        },
        {
          "@type": "AdministrativeArea",
          "name": "South America"
        }
      ],
      "knowsAbout": [
        "Pre-engineered steel buildings",
        "Structural parameters",
        "Roof and wall cladding",
        "Corrosion protection",
        "Wind loading",
        "Detailing and export packing"
      ]
    },
    {
      "@type": "Article",
      "@id": "https://johnny.hjsdwarehouse.com/news/switchgear-building-steel-enclosure/#webpage",
      "url": "https://johnny.hjsdwarehouse.com/news/switchgear-building-steel-enclosure/",
      "name": "A switchgear building: the steel is an enclosure around a fire strategy | Johnny Joe",
      "description": "A switchgear building is usually drawn as a small steel shed with a big door, and it is priced accordingly.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://johnny.hjsdwarehouse.com/#organization"
      },
      "about": {
        "@id": "https://johnny.hjsdwarehouse.com/#johnny-joe"
      },
      "mainEntity": {
        "@id": "https://johnny.hjsdwarehouse.com/#johnny-joe"
      },
      "primaryImageOfPage": {
        "@type": "ImageObject",
        "url": "https://johnny.hjsdwarehouse.com/assets/images/portrait-johnny-joe.jpg",
        "width": 502,
        "height": 502
      },
      "author": {
        "@id": "https://johnny.hjsdwarehouse.com/#johnny-joe"
      },
      "datePublished": "2026-10-19",
      "dateModified": "2026-10-19",
      "publisher": {
        "@id": "https://johnny.hjsdwarehouse.com/#organization"
      }
    }
  ]
}
    </script>
    <!-- seo:auto:end -->
    <script type="module" crossorigin src="/assets/index-v2JVjj1l.js"></script>
    <link rel="stylesheet" crossorigin href="/assets/index-C6zBQGI7.css">
  </head>
  <body>
    <div id="root"><!--ssr:start--><div class="page"><a class="skip-link" href="#main">Skip to content</a><header class="site-header" data-component="site-header"><div class="shell site-header__bar"><a class="brand" aria-label="Johnny Joe — home" href="/"><img class="brand__logo" src="/assets/images/brand-logo.png" alt="HONGJISHUNDA STEEL" width="34" height="34"/><span class="brand__text"><span class="brand__name">Johnny Joe</span><span class="brand__role">Senior Export Engineer</span></span></a><nav class="site-nav" aria-label="Main"><a class="site-nav__link" href="/">Home</a><a class="site-nav__link" href="/products/">Products</a><a class="site-nav__link" href="/projects/">Projects</a><a class="site-nav__link" aria-current="true" href="/news/">Notes</a><a class="site-nav__link" href="/about/">About</a><a class="site-nav__link" href="/contact/">Contact</a></nav><a class="button button--primary button--compact" href="https://www.linkedin.com/in/hjsdwarehouse" target="_blank" rel="noopener noreferrer" aria-label="Johnny Joe on LinkedIn"><svg xmlns="http://www.w3.org/2000/svg" width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-linkedin" aria-hidden="true"><path d="M16 8a6 6 0 0 1 6 6v7h-4v-7a2 2 0 0 0-2-2 2 2 0 0 0-2 2v7h-4v-7a6 6 0 0 1 6-6z"></path><rect width="4" height="12" x="2" y="9"></rect><circle cx="4" cy="4" r="2"></circle></svg>LinkedIn</a></div></header><main id="main"><article class="article" data-component="article"><div class="shell article__shell"><p class="label-mono">Engineering notes / <!-- -->19 October 2026</p><h1 class="article__title">A switchgear building: the steel is an enclosure around a fire strategy</h1><p class="article__standfirst">A switchgear building is usually drawn as a small steel shed with a big door, and it is priced accordingly.</p><div class="article__body"><p class="article__para">A switchgear building is usually drawn as a small steel shed with a big door, and it is priced accordingly. Then the electrical design arrives, and the building turns out to be a set of compartments with a cable void underneath and a fire separation through the middle.</p><p class="article__para">The steel is the enclosure. Everything that makes the building work — separation, cable access, ventilation, egress — is inside it, and those are the decisions that should be made first.</p><h2 class="article__heading">1. The plan is a separation drawing before it is a floor plan</h2><p class="article__para">Switchgear is arranged in sections, and the building has to respect the sections rather than the other way round.</p><p class="article__para">Two questions decide the layout. How much equipment sits in one fire compartment, and how does a person get out of a compartment that is full of smoke? Both have answers that come from the electrical philosophy, and both constrain the steel grid: a compartment boundary that lands in the middle of a bay is a wall that needs a column either side of it.</p><p class="article__para">The practical consequence is that the structural grid should follow the compartment grid. A column in the middle of a switchboard line is a cable route that has to divert around it, and cable routes that divert are cable routes that fill up faster.</p><h2 class="article__heading">2. The cable void: the floor is a layer, not a slab</h2><p class="article__para">Most switchgear buildings have a cable void under the equipment floor, and it is the part that gets designed last and causes the most trouble.</p><p class="article__para">The void needs depth for bending radii, trays that cross each other, and the entry of cables from outside. It needs to be reachable for pulling and for later additions, which means hatches in the equipment floor and a route out. And it needs to be fire-stopped where it passes a compartment boundary, because a void is a horizontal duct that connects every room in the building.</p><p class="article__para">Structurally, the void turns the floor into a suspended slab with openings, and openings are what a slab likes least. The equipment floor also carries point loads from switchgear, which arrive at small feet rather than distributed — so the floor has to be designed for those, and the void&#x27;s walls have to be braced for the loads the floor transfers into them.</p><h2 class="article__heading">3. Doors: the opening that changes the frame</h2><p class="article__para">A switchgear building has one large door for equipment and one or more person doors, and the large door is where the structure suffers.</p><p class="article__para">On a small building, the gable end that carries the equipment door is often the end that was providing the lateral stability. Removing most of it leaves a portal, and a portal on a short building with a heavy roof behaves differently from a braced wall: it deflects more, and the deflection shows at the door.</p><p class="article__para">The door also has to be positioned so that equipment can be moved in on the route it will actually travel — a straight run from the truck to the foundation, without a turn that a transformer cannot make. That is a site logistics question that becomes a structural one, because it decides which wall the opening is in.</p><h2 class="article__heading">4. Ventilation and heat: the equipment decides the openings</h2><p class="article__para">Switchgear and transformers produce heat continuously, and the building has to remove it without letting water in.</p><p class="article__para">Two configurations dominate. Natural ventilation with low inlet and high outlet louvres, which works when the heat load is modest and the building can be laid out with a clear path between them. And mechanical extract, which works when the heat load is high or the building is subdivided, but needs power, maintenance and a fallback.</p><p class="article__para">Either way the louvres are structural openings: they interrupt the cladding, they are where wind pressure enters, and they are where rain arrives during a storm with the wind behind it. A louvre detailed as a hole with a grille in it will leak; a louvre detailed with a sill, a drip and a blade that turns the weather out will not.</p><p class="article__para">Mechanical extract also brings an obligation that outlives the handover. A fan that stops in a hot climate turns the room into an oven within an hour, and the equipment inside does not wait for a repair. Where the extract matters that much, the fallback has to be designed in — a second fan, a high-level relief opening, or a natural path that works when the power is off.</p><h2 class="article__heading">5. Earthing, trays and the things that must not touch</h2><p class="article__para">An electrical building carries a set of metallic systems that have to be bonded and, in some cases, kept apart.</p><p class="article__para">Cable trays, earthing conductors, structural steel and the reinforcement in the floor all participate, and the design has to say which are connected and which are separated. That is an electrical decision with a structural consequence: a steel frame that is used as part of the earthing path needs its connections to be reliable for the life of the building, which means bolted connections designed for it rather than incidental contact.</p><p class="article__para">Where the building is extended later, this matters twice — a new bay that is not bonded to the same system creates a potential difference across a doorway, which is both a hazard and a commissioning problem.</p><h2 class="article__heading">6. What I want before drawings</h2><ul class="article__list"><li>The electrical single-line layout, and how many fire compartments it produces.</li><li>The depth of cable void, the largest cable, and where cables enter.</li><li>The largest item of equipment that will ever be moved in, and its route from the road.</li><li>The heat load, and whether ventilation will be natural or mechanical.</li><li>Whether the steel frame is part of the earthing system.</li><li>The wind speed to be used, taken from the applicable code at the project site rather than a round number, plus the louvre and door detail — a small building with large openings has a high proportion of its surface given to those openings, and the fixings around them take the load first.</li></ul><p class="article__para">A switchgear building is small, expensive per square metre, and decided almost entirely by things that are not steel. Draw the compartments and the cable void first, and the steel will follow without argument.</p></div><p class="article__back"><a href="/news/">All engineering notes</a></p></div></article></main><footer class="site-footer" data-component="site-footer"><div class="shell site-footer__inner"><div class="site-footer__brand"><img class="site-footer__logo" src="/assets/images/brand-logo.png" alt="HONGJISHUNDA STEEL" width="40" height="40"/><div><p class="site-footer__legal">Hebei Hongji Shunda Steel Structure Engineering Co., Ltd.</p><p class="site-footer__legal-zh">河北宏基舜达钢结构工程股份有限公司</p></div></div><p class="site-footer__meta">Johnny Joe<!-- --> · <!-- -->Senior Export Engineer<!-- --> · <!-- -->+86 133 6387 9800<!-- --> · <!-- -->warehouse@hongjishunda.com</p></div></footer></div><!--ssr:end--></div>
  </body>
</html>
